<!DOCTYPE html>
<html lang="en"><head><meta charset="utf-8"><title>M-1 HVAC packet · 64 Stone Sheep Circle</title>
<style>
@page { size: letter landscape; margin: 0.4in; }
body { font: 10pt/1.35 "IBM Plex Sans", "Segoe UI", Helvetica, Arial, sans-serif; color: #221f1a; margin: 0; }
.sheet svg { width: 100%; height: auto; max-height: 7.4in; display: block; }
.page { page-break-after: always; }
h1 { font: 700 18pt "Barlow Condensed", "Arial Narrow", sans-serif; margin: 0 0 4px; }
h2 { font: 600 13pt "Barlow Condensed", "Arial Narrow", sans-serif; margin: 14px 0 4px; page-break-after: avoid; }
.lede { color: #6f685d; margin: 0 0 6px; }
table { border-collapse: collapse; width: 100%; font-size: 8.5pt; }
th, td { border: 1px solid #d6cfc3; padding: 3px 6px; text-align: left; vertical-align: top; }
th { background: #eeeae2; }
tr { page-break-inside: avoid; }
.cols { display: grid; grid-template-columns: 1fr 1fr; gap: 18px; }
li { margin: 0 0 4px; }
</style></head><body>
<div class="page sheet"><svg xmlns="http://www.w3.org/2000/svg" width="1044" height="993" viewBox="0 0 1044 993" font-family="IBM Plex Sans, Segoe UI, Helvetica, Arial, sans-serif" role="img" aria-label="M-1 HVAC plan"><rect width="100%" height="100%" fill="#fff"/><polygon points="241.1,65.1 395.9,65.1 395.9,252.9 241.1,252.9" fill="#dcefe6"/><polygon points="124.2,120.9 237.8,120.9 237.8,325.8 124.2,325.8" fill="#efeadf"/><polygon points="124.2,329.1 236.9,329.1 236.9,432.2 124.2,432.2" fill="#e9e6e0"/><polygon points="335.4,256.2 395.9,256.2 395.9,300.2 335.4,300.2" fill="#ffffff"/><polygon points="261.2,258.0 330.4,258.0 330.4,387.8 241.9,387.8 241.9,306.8 261.2,306.8" fill="#efeadf"/><polygon points="335.4,303.4 395.9,303.4 395.9,364.1 335.4,364.1" fill="#efeadf"/><polygon points="240.1,392.9 335.4,392.9 335.4,367.3 395.9,367.3 395.9,524.3 339.8,524.3 339.8,465.2 240.1,465.2" fill="#ffffff"/><polygon points="399.2,120.9 540.8,120.9 540.8,237.3 399.2,237.3" fill="#f7f4ec"/><polygon points="399.2,237.3 540.8,237.3 540.8,553.9 399.2,553.9" fill="#f7f4ec"/><polygon points="436.3,557.1 540.8,557.1 540.8,646.0 436.3,646.0" fill="#e9e6e0"/><polygon points="399.2,557.1 433.0,557.1 433.0,646.0 399.2,646.0" fill="#e9e6e0"/><polygon points="540.8,245.3 765.8,245.3 765.8,527.3 540.8,527.3" fill="#f7f4ec"/><polygon points="544.0,527.3 621.9,527.3 621.9,646.0 544.0,646.0" fill="#ffffff"/><polygon points="518.8,530.5 540.8,530.5 540.8,563.5 518.8,563.5" fill="#e9e6e0"/><polygon points="625.1,530.5 765.8,530.5 765.8,646.0 625.1,646.0" fill="#e6ecf3"/><polygon points="769.1,268.3 813.9,268.3 813.9,499.8 769.1,499.8" fill="#ffffff"/><polygon points="769.1,120.9 913.4,120.9 913.4,268.3 769.1,268.3" fill="#dcefe6"/><polygon points="817.2,271.6 913.4,271.6 913.4,293.6 817.2,293.6" fill="#e9e6e0"/><polygon points="916.6,120.9 972.8,120.9 972.8,234.2 916.6,234.2" fill="#efeadf"/><polygon points="916.6,237.4 972.8,237.4 972.8,293.6 916.6,293.6" fill="#e9e6e0"/><polygon points="817.2,296.7 972.8,296.7 972.8,435.2 817.2,435.2" fill="#dcefe6"/><polygon points="817.2,438.4 972.8,438.4 972.8,499.8 817.2,499.8" fill="#efeadf"/><polygon points="769.1,503.0 912.1,503.0 912.1,646.0 769.1,646.0" fill="#dcefe6"/><polygon points="915.2,503.0 972.8,503.0 972.8,558.0 915.2,558.0" fill="#e9e6e0"/><polygon points="65.1,468.5 124.2,468.5 124.2,435.5 236.9,435.5 236.9,468.5 336.6,468.5 336.6,527.6 395.9,527.6 395.9,826.0 229.5,826.0 229.5,798.5 65.1,798.5" fill="#e3e0d8"/><polygon points="545.8,60.0 764.0,60.0 764.0,240.3 545.8,240.3" fill="#f4f5f1" stroke="#9aa08f" stroke-width="0.8" stroke-dasharray="4,3"/><polygon points="401.0,651.1 917.0,651.1 917.0,744.6 401.0,744.6" fill="#f4f5f1" stroke="#9aa08f" stroke-width="0.8" stroke-dasharray="4,3"/><polygon points="241.1,65.1 395.9,65.1 395.9,252.9 241.1,252.9" fill="#e3a05a" fill-opacity="0.22"/><polygon points="124.2,120.9 237.8,120.9 237.8,325.8 124.2,325.8" fill="#e3a05a" fill-opacity="0.1"/><polygon points="124.2,329.1 236.9,329.1 236.9,432.2 124.2,432.2" fill="#e3a05a" fill-opacity="0.1"/><polygon points="335.4,256.2 395.9,256.2 395.9,300.2 335.4,300.2" fill="#e3a05a" fill-opacity="0.1"/><polygon points="399.2,120.9 540.8,120.9 540.8,237.3 399.2,237.3" fill="#e3a05a" fill-opacity="0.22"/><polygon points="540.8,245.3 765.8,245.3 765.8,527.3 540.8,527.3" fill="#e3a05a" fill-opacity="0.22"/><polygon points="399.2,237.3 540.8,237.3 540.8,553.9 399.2,553.9" fill="#e3a05a" fill-opacity="0.1"/><polygon points="544.0,527.3 621.9,527.3 621.9,646.0 544.0,646.0" fill="#e3a05a" fill-opacity="0.1"/><polygon points="436.3,557.1 540.8,557.1 540.8,646.0 436.3,646.0" fill="#e3a05a" fill-opacity="0.1"/><polygon points="769.1,120.9 913.4,120.9 913.4,268.3 769.1,268.3" fill="#7fa6c9" fill-opacity="0.22"/><polygon points="817.2,271.6 913.4,271.6 913.4,293.6 817.2,293.6" fill="#7fa6c9" fill-opacity="0.1"/><polygon points="916.6,120.9 972.8,120.9 972.8,234.2 916.6,234.2" fill="#7fa6c9" fill-opacity="0.1"/><polygon points="817.2,296.7 972.8,296.7 972.8,435.2 817.2,435.2" fill="#7fa6c9" fill-opacity="0.22"/><polygon points="916.6,237.4 972.8,237.4 972.8,293.6 916.6,293.6" fill="#7fa6c9" fill-opacity="0.1"/><polygon points="817.2,438.4 972.8,438.4 972.8,499.8 817.2,499.8" fill="#7fa6c9" fill-opacity="0.1"/><polygon points="769.1,503.0 912.1,503.0 912.1,646.0 769.1,646.0" fill="#7fa6c9" fill-opacity="0.22"/><polygon points="915.2,503.0 972.8,503.0 972.8,558.0 915.2,558.0" fill="#7fa6c9" fill-opacity="0.1"/><line x1="60.0" y1="46.8" x2="60.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="60.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">0</text><line x1="115.0" y1="46.8" x2="115.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="115.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">5</text><line x1="170.0" y1="46.8" x2="170.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="170.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">10</text><line x1="225.0" y1="46.8" x2="225.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="225.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">15</text><line x1="280.0" y1="46.8" x2="280.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="280.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">20</text><line x1="335.0" y1="46.8" x2="335.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="335.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">25</text><line x1="390.0" y1="46.8" x2="390.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="390.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">30</text><line x1="445.0" y1="46.8" x2="445.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="445.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">35</text><line x1="500.0" y1="46.8" x2="500.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="500.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">40</text><line x1="555.0" y1="46.8" x2="555.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="555.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">45</text><line x1="610.0" y1="46.8" x2="610.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="610.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">50</text><line x1="665.0" y1="46.8" x2="665.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="665.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">55</text><line x1="720.0" y1="46.8" x2="720.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="720.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">60</text><line x1="775.0" y1="46.8" x2="775.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="775.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">65</text><line x1="830.0" y1="46.8" x2="830.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="830.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">70</text><line x1="885.0" y1="46.8" x2="885.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="885.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">75</text><line x1="940.0" y1="46.8" x2="940.0" y2="841.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="940.0" y="35.8" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">80</text><line x1="46.8" y1="60.0" x2="984.0" y2="60.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="60.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">0</text><line x1="46.8" y1="115.0" x2="984.0" y2="115.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="115.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">5</text><line x1="46.8" y1="170.0" x2="984.0" y2="170.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="170.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">10</text><line x1="46.8" y1="225.0" x2="984.0" y2="225.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="225.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">15</text><line x1="46.8" y1="280.0" x2="984.0" y2="280.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="280.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">20</text><line x1="46.8" y1="335.0" x2="984.0" y2="335.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="335.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">25</text><line x1="46.8" y1="390.0" x2="984.0" y2="390.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="390.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">30</text><line x1="46.8" y1="445.0" x2="984.0" y2="445.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="445.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">35</text><line x1="46.8" y1="500.0" x2="984.0" y2="500.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="500.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">40</text><line x1="46.8" y1="555.0" x2="984.0" y2="555.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="555.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">45</text><line x1="46.8" y1="610.0" x2="984.0" y2="610.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="610.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">50</text><line x1="46.8" y1="665.0" x2="984.0" y2="665.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="665.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">55</text><line x1="46.8" y1="720.0" x2="984.0" y2="720.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="720.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">60</text><line x1="46.8" y1="775.0" x2="984.0" y2="775.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="775.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">65</text><line x1="46.8" y1="830.0" x2="984.0" y2="830.0" stroke="#d3dbe4" stroke-width="0.5" stroke-dasharray="2,3"/><text x="31.4" y="830.0" font-size="6.5" font-weight="normal" fill="#7b93ad" text-anchor="middle" dominant-baseline="middle">70</text><circle cx="60.0" cy="60.0" r="6.1" fill="#fff" stroke="#2c6aa0" stroke-width="1.1"/><line x1="50.1" y1="60.0" x2="69.9" y2="60.0" stroke="#2c6aa0" stroke-width="0.9"/><line x1="60.0" y1="50.1" x2="60.0" y2="69.9" stroke="#2c6aa0" stroke-width="0.9"/><path d="M60.0,60.0 m-6.05,0 a6.05,6.05 0 0 1 6.05,-6.05 v6.05 z M60.0,60.0 m6.05,0 a6.05,6.05 0 0 1 -6.05,6.05 v-6.05 z" fill="#2c6aa0"/><text x="72.1" y="47.9" font-size="6.5" font-weight="700" fill="#2c6aa0" text-anchor="start" dominant-baseline="middle">0,0 datum</text><rect x="236.0" y="60.0" width="5.1" height="60.9" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="241.1" y="60.0" width="11.5" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="280.1" y="60.0" width="76.9" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="384.5" y="60.0" width="11.4" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="395.9" y="60.0" width="5.1" height="60.9" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="119.1" y="115.9" width="5.1" height="352.6" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="124.2" y="115.9" width="32.1" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="205.7" y="115.9" width="30.3" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="401.0" y="115.9" width="12.1" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="440.6" y="115.9" width="14.7" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="482.8" y="115.9" width="14.4" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="524.7" y="115.9" width="21.1" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="764.0" y="115.9" width="21.6" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="813.1" y="115.9" width="56.3" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="896.9" y="115.9" width="75.9" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="972.8" y="115.9" width="5.1" height="195.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="237.8" y="120.9" width="3.2" height="93.1" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="395.9" y="120.9" width="3.2" height="138.5" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="540.8" y="120.9" width="5.1" height="12.0" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="764.0" y="120.9" width="5.1" height="124.4" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="913.4" y="120.9" width="3.2" height="5.4" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="913.4" y="155.1" width="3.2" height="138.4" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="540.8" y="160.5" width="5.1" height="27.4" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="124.2" y="164.9" width="29.3" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="540.8" y="215.3" width="5.1" height="30.0" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="916.6" y="234.2" width="56.2" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="545.8" y="240.3" width="22.1" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="595.4" y="240.3" width="26.0" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="686.6" y="240.3" width="25.9" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="740.0" y="240.3" width="24.0" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="765.8" y="245.3" width="3.2" height="31.7" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="237.8" y="248.3" width="3.2" height="7.8" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="241.1" y="252.9" width="15.1" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="256.2" y="252.9" width="79.3" height="5.1" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="335.4" y="252.9" width="14.7" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="384.5" y="252.9" width="11.4" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="256.2" y="256.2" width="5.1" height="45.6" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="330.4" y="256.2" width="5.1" height="45.6" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="124.2" y="256.6" width="44.0" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="769.1" y="268.3" width="5.3" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="808.7" y="268.3" width="6.9" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="815.6" y="268.3" width="15.8" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="898.7" y="268.3" width="14.7" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="813.9" y="271.6" width="3.2" height="128.8" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="817.2" y="293.6" width="113.1" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="959.1" y="293.6" width="13.6" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="395.9" y="296.9" width="3.2" height="183.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="335.4" y="300.2" width="60.5" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="236.9" y="301.8" width="22.5" height="5.0" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="330.4" y="301.8" width="5.1" height="91.1" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="236.9" y="304.9" width="5.1" height="33.4" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="765.8" y="317.0" width="3.2" height="329.0" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="124.2" y="325.8" width="64.0" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="217.0" y="325.8" width="19.9" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="972.8" y="338.4" width="5.1" height="55.0" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="335.4" y="364.1" width="7.6" height="3.1" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="372.0" y="364.1" width="24.0" height="3.1" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="236.9" y="367.3" width="5.1" height="25.6" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="236.9" y="392.9" width="3.2" height="72.4" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="240.1" y="387.8" width="30.7" height="5.1" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="301.6" y="387.8" width="30.7" height="5.1" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="972.8" y="420.9" width="5.1" height="142.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="813.9" y="429.2" width="3.2" height="13.3" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="124.2" y="432.2" width="112.7" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="817.2" y="435.2" width="155.6" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="60.0" y="463.4" width="5.1" height="48.4" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="65.1" y="463.4" width="9.3" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="108.8" y="463.4" width="10.3" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="236.9" y="465.2" width="99.7" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="336.6" y="465.2" width="3.2" height="62.3" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="813.9" y="471.4" width="3.2" height="28.4" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="769.1" y="499.8" width="7.0" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="806.8" y="499.8" width="166.0" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="912.1" y="503.0" width="3.2" height="13.1" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="395.9" y="520.0" width="3.2" height="52.9" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="339.8" y="524.3" width="10.9" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="385.1" y="524.3" width="10.9" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="515.5" y="527.3" width="3.2" height="39.5" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="518.8" y="527.3" width="22.0" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="540.8" y="527.3" width="3.2" height="8.1" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="621.9" y="527.3" width="3.2" height="32.8" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="625.1" y="527.3" width="140.7" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="912.1" y="545.0" width="3.2" height="13.0" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="399.2" y="553.9" width="84.3" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="512.4" y="553.9" width="3.1" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="433.0" y="557.1" width="3.2" height="88.9" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="912.1" y="558.0" width="60.7" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="540.8" y="558.7" width="3.2" height="87.3" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="912.1" y="563.1" width="5.0" height="88.0" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="518.8" y="563.5" width="22.0" height="3.2" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="60.0" y="612.1" width="5.1" height="42.7" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="621.9" y="616.5" width="3.2" height="29.5" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="395.9" y="629.3" width="3.2" height="21.8" fill="#5d5750" stroke="#5d5750" stroke-width="0.6"/><rect x="399.2" y="646.0" width="43.9" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="487.1" y="646.0" width="76.6" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="602.2" y="646.0" width="82.7" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="728.9" y="646.0" width="94.6" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="867.5" y="646.0" width="44.5" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="395.9" y="651.1" width="5.1" height="180.0" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="60.0" y="755.1" width="5.1" height="48.4" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="65.1" y="798.5" width="97.2" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="189.7" y="798.5" width="34.8" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="224.6" y="798.5" width="5.0" height="32.6" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="229.5" y="826.0" width="36.2" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="293.2" y="826.0" width="39.1" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="359.8" y="826.0" width="36.2" height="5.1" fill="#d8d2c8" stroke="#8a837a" stroke-width="0.6"/><rect x="538.1" y="58.7" width="7.3" height="7.3" fill="#fff" stroke="#8a837a" stroke-width="0.8"/><rect x="762.7" y="58.7" width="7.3" height="7.3" fill="#fff" stroke="#8a837a" stroke-width="0.8"/><rect x="538.1" y="109.8" width="7.3" height="7.3" fill="#fff" stroke="#8a837a" stroke-width="0.8"/><rect x="762.7" y="109.8" width="7.3" height="7.3" fill="#fff" stroke="#8a837a" stroke-width="0.8"/><rect x="400.1" y="738.8" width="7.3" height="7.3" fill="#fff" stroke="#8a837a" stroke-width="0.8"/><rect x="524.3" y="738.8" width="7.3" height="7.3" fill="#fff" stroke="#8a837a" stroke-width="0.8"/><rect x="634.3" y="738.8" width="7.3" height="7.3" fill="#fff" stroke="#8a837a" stroke-width="0.8"/><rect x="772.8" y="738.8" width="7.3" height="7.3" fill="#fff" stroke="#8a837a" stroke-width="0.8"/><rect x="911.2" y="738.8" width="7.3" height="7.3" fill="#fff" stroke="#8a837a" stroke-width="0.8"/><rect x="252.6" y="60.0" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="252.6" y1="62.5" x2="280.1" y2="62.5" stroke="#8f8a82" stroke-width="0.8"/><rect x="357.0" y="60.0" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="357.0" y1="62.5" x2="384.5" y2="62.5" stroke="#8f8a82" stroke-width="0.8"/><rect x="156.2" y="115.9" width="49.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="156.2" y1="118.4" x2="205.7" y2="118.4" stroke="#8f8a82" stroke-width="0.8"/><rect x="413.1" y="115.9" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="413.1" y1="118.4" x2="440.6" y2="118.4" stroke="#8f8a82" stroke-width="0.8"/><rect x="455.3" y="115.9" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="455.3" y1="118.4" x2="482.8" y2="118.4" stroke="#8f8a82" stroke-width="0.8"/><rect x="497.2" y="115.9" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="497.2" y1="118.4" x2="524.7" y2="118.4" stroke="#8f8a82" stroke-width="0.8"/><rect x="540.8" y="133.0" width="5.1" height="27.5" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="543.3" y1="133.0" x2="543.3" y2="160.5" stroke="#8f8a82" stroke-width="0.8"/><rect x="540.8" y="187.8" width="5.1" height="27.5" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="543.3" y1="187.8" x2="543.3" y2="215.3" stroke="#8f8a82" stroke-width="0.8"/><rect x="567.9" y="240.3" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="567.9" y1="242.8" x2="595.4" y2="242.8" stroke="#8f8a82" stroke-width="0.8"/><rect x="712.5" y="240.3" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="712.5" y1="242.8" x2="740.0" y2="242.8" stroke="#8f8a82" stroke-width="0.8"/><rect x="785.6" y="115.9" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="785.6" y1="118.4" x2="813.1" y2="118.4" stroke="#8f8a82" stroke-width="0.8"/><rect x="869.4" y="115.9" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="869.4" y1="118.4" x2="896.9" y2="118.4" stroke="#8f8a82" stroke-width="0.8"/><rect x="972.8" y="310.9" width="5.1" height="27.5" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="975.3" y1="310.9" x2="975.3" y2="338.4" stroke="#8f8a82" stroke-width="0.8"/><rect x="972.8" y="393.4" width="5.1" height="27.5" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="975.3" y1="393.4" x2="975.3" y2="420.9" stroke="#8f8a82" stroke-width="0.8"/><rect x="443.1" y="646.0" width="44.0" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="443.1" y1="648.5" x2="487.1" y2="648.5" stroke="#8f8a82" stroke-width="0.8"/><rect x="684.9" y="646.0" width="44.0" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="684.9" y1="648.5" x2="728.9" y2="648.5" stroke="#8f8a82" stroke-width="0.8"/><rect x="823.5" y="646.0" width="44.0" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="823.5" y1="648.5" x2="867.5" y2="648.5" stroke="#8f8a82" stroke-width="0.8"/><rect x="162.2" y="798.5" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="162.2" y1="801.0" x2="189.7" y2="801.0" stroke="#8f8a82" stroke-width="0.8"/><rect x="265.7" y="826.0" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="265.7" y1="828.5" x2="293.2" y2="828.5" stroke="#8f8a82" stroke-width="0.8"/><rect x="332.3" y="826.0" width="27.5" height="5.1" fill="#fff" stroke="#8f8a82" stroke-width="0.6"/><line x1="332.3" y1="828.5" x2="359.8" y2="828.5" stroke="#8f8a82" stroke-width="0.8"/><rect x="563.7" y="645.8" width="38.5" height="5.5" fill="#fff" stroke="none" stroke-width="1"/><line x1="563.7" y1="646.0" x2="563.7" y2="607.5" stroke="#9a948a" stroke-width="1.1"/><path d="M563.7,607.5 A38.5,38.5 0 0 1 602.2,646.0" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="621.4" y="240.0" width="65.3" height="5.5" fill="#fff" stroke="none" stroke-width="1"/><line x1="621.4" y1="245.3" x2="621.4" y2="278.0" stroke="#9a948a" stroke-width="1.1"/><path d="M621.4,278.0 A32.6,32.6 0 0 0 654.0,245.3" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><line x1="686.6" y1="245.3" x2="686.6" y2="278.0" stroke="#9a948a" stroke-width="1.1"/><path d="M686.6,278.0 A32.6,32.6 0 0 1 654.0,245.3" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="74.4" y="463.2" width="34.4" height="5.5" fill="#fff" stroke="none" stroke-width="1"/><line x1="74.4" y1="468.5" x2="74.4" y2="502.8" stroke="#9a948a" stroke-width="1.1"/><path d="M74.4,502.8 A34.4,34.4 0 0 0 108.8,468.5" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="59.8" y="511.8" width="5.5" height="100.3" fill="#fff" stroke="none" stroke-width="1"/><rect x="66.6" y="511.8" width="4.4" height="100.3" fill="none" stroke="#9a948a" stroke-width="0.7" stroke-dasharray="3,2"/><rect x="59.8" y="654.8" width="5.5" height="100.3" fill="#fff" stroke="none" stroke-width="1"/><rect x="66.6" y="654.8" width="4.4" height="100.3" fill="none" stroke="#9a948a" stroke-width="0.7" stroke-dasharray="3,2"/><rect x="350.7" y="524.1" width="34.4" height="3.7" fill="#fff" stroke="none" stroke-width="1"/><line x1="350.7" y1="524.3" x2="350.7" y2="490.0" stroke="#9a948a" stroke-width="1.1"/><path d="M350.7,490.0 A34.4,34.4 0 0 1 385.1,524.3" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="395.7" y="572.9" width="3.7" height="56.4" fill="#fff" stroke="none" stroke-width="1"/><line x1="395.9" y1="572.9" x2="367.7" y2="572.9" stroke="#9a948a" stroke-width="1.1"/><path d="M367.7,572.9 A28.2,28.2 0 0 0 395.9,601.1" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><line x1="395.9" y1="629.3" x2="367.7" y2="629.3" stroke="#9a948a" stroke-width="1.1"/><path d="M367.7,629.3 A28.2,28.2 0 0 1 395.9,601.1" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="350.2" y="252.7" width="34.3" height="3.7" fill="#fff" stroke="none" stroke-width="1"/><line x1="350.2" y1="252.9" x2="350.2" y2="218.6" stroke="#9a948a" stroke-width="1.1"/><path d="M350.2,218.6 A34.3,34.3 0 0 1 384.5,252.9" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="237.6" y="214.0" width="3.7" height="34.3" fill="#fff" stroke="none" stroke-width="1"/><rect x="188.1" y="325.6" width="28.9" height="3.7" fill="#fff" stroke="none" stroke-width="1"/><rect x="236.7" y="338.4" width="5.5" height="28.9" fill="#fff" stroke="none" stroke-width="1"/><line x1="239.4" y1="338.4" x2="239.4" y2="367.3" stroke="#9a948a" stroke-width="1.2" stroke-dasharray="3,2"/><rect x="270.8" y="387.6" width="30.7" height="5.5" fill="#fff" stroke="none" stroke-width="1"/><line x1="270.8" y1="387.8" x2="270.8" y2="357.1" stroke="#9a948a" stroke-width="1.1"/><path d="M270.8,357.1 A30.7,30.7 0 0 1 301.6,387.8" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="343.1" y="363.9" width="28.9" height="3.7" fill="#fff" stroke="none" stroke-width="1"/><line x1="343.1" y1="364.1" x2="343.1" y2="335.2" stroke="#9a948a" stroke-width="1.1"/><path d="M343.1,335.2 A28.9,28.9 0 0 1 372.0,364.1" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="483.5" y="553.7" width="28.9" height="3.7" fill="#fff" stroke="none" stroke-width="1"/><rect x="540.6" y="535.3" width="3.7" height="23.3" fill="#fff" stroke="none" stroke-width="1"/><line x1="544.0" y1="535.3" x2="567.3" y2="535.3" stroke="#9a948a" stroke-width="1.1"/><path d="M567.3,535.3 A23.3,23.3 0 0 1 544.0,558.7" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="621.7" y="560.1" width="3.7" height="56.4" fill="#fff" stroke="none" stroke-width="1"/><line x1="625.1" y1="560.1" x2="653.3" y2="560.1" stroke="#9a948a" stroke-width="1.1"/><path d="M653.3,560.1 A28.2,28.2 0 0 1 625.1,588.3" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><line x1="625.1" y1="616.5" x2="653.3" y2="616.5" stroke="#9a948a" stroke-width="1.1"/><path d="M653.3,616.5 A28.2,28.2 0 0 0 625.1,588.3" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="774.3" y="268.1" width="34.3" height="3.7" fill="#fff" stroke="none" stroke-width="1"/><line x1="774.3" y1="268.3" x2="774.3" y2="234.0" stroke="#9a948a" stroke-width="1.1"/><path d="M774.3,234.0 A34.3,34.3 0 0 1 808.7,268.3" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="831.4" y="268.1" width="67.3" height="3.7" fill="#fff" stroke="none" stroke-width="1"/><line x1="831.4" y1="269.2" x2="867.3" y2="269.2" stroke="#9a948a" stroke-width="1.2"/><line x1="862.9" y1="270.7" x2="898.7" y2="270.7" stroke="#9a948a" stroke-width="1.2"/><rect x="913.2" y="126.3" width="3.7" height="28.8" fill="#fff" stroke="none" stroke-width="1"/><line x1="916.6" y1="126.3" x2="945.4" y2="126.3" stroke="#9a948a" stroke-width="1.1"/><path d="M945.4,126.3 A28.8,28.8 0 0 1 916.6,155.1" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="930.2" y="293.3" width="28.9" height="3.7" fill="#fff" stroke="none" stroke-width="1"/><line x1="930.2" y1="296.8" x2="930.2" y2="325.7" stroke="#9a948a" stroke-width="1.1"/><path d="M930.2,325.7 A28.9,28.9 0 0 0 959.1,296.8" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="813.7" y="400.3" width="3.7" height="28.9" fill="#fff" stroke="none" stroke-width="1"/><line x1="817.2" y1="400.3" x2="846.1" y2="400.3" stroke="#9a948a" stroke-width="1.1"/><path d="M846.1,400.3 A28.9,28.9 0 0 1 817.2,429.2" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="813.7" y="442.5" width="3.7" height="28.9" fill="#fff" stroke="none" stroke-width="1"/><line x1="817.2" y1="442.5" x2="846.1" y2="442.5" stroke="#9a948a" stroke-width="1.1"/><path d="M846.1,442.5 A28.9,28.9 0 0 1 817.2,471.4" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="776.1" y="499.6" width="30.7" height="3.7" fill="#fff" stroke="none" stroke-width="1"/><line x1="776.1" y1="503.0" x2="776.1" y2="533.7" stroke="#9a948a" stroke-width="1.1"/><path d="M776.1,533.7 A30.7,30.7 0 0 0 806.8,503.0" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><rect x="911.8" y="516.1" width="3.7" height="28.9" fill="#fff" stroke="none" stroke-width="1"/><line x1="912.1" y1="516.1" x2="883.2" y2="516.1" stroke="#9a948a" stroke-width="1.1"/><path d="M883.2,516.1 A28.9,28.9 0 0 0 912.1,545.0" fill="none" stroke="#9a948a" stroke-width="0.6" stroke-dasharray="2,2"/><line x1="168.2" y1="278.9" x2="168.2" y2="295.4" stroke="#6aa6c8" stroke-width="1.4"/><rect x="395.7" y="259.4" width="3.7" height="37.5" fill="#fff" stroke="none" stroke-width="1"/><rect x="395.7" y="480.1" width="3.7" height="39.9" fill="#fff" stroke="none" stroke-width="1"/><rect x="765.6" y="277.1" width="3.7" height="39.9" fill="#fff" stroke="none" stroke-width="1"/><rect x="124.6" y="133.4" width="25.8" height="18.3" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><ellipse cx="137.6" cy="142.5" rx="6.0" ry="6.9" fill="none" stroke="#b6afa5" stroke-width="0.7"/><rect x="128.2" y="180.7" width="28.6" height="62.3" fill="#fff" stroke="#b6afa5" stroke-width="0.8"/><rect x="130.9" y="183.4" width="23.1" height="56.8" fill="none" stroke="#b6afa5" stroke-width="0.5"/><ellipse cx="225.9" cy="143.6" rx="8.2" ry="7.1" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><ellipse cx="225.9" cy="187.6" rx="8.2" ry="7.1" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><rect x="214.4" y="121.4" width="22.9" height="89.0" fill="none" stroke="#b6afa5" stroke-width="0.6"/><rect x="124.1" y="259.9" width="44.0" height="66.0" fill="none" stroke="#b6afa5" stroke-width="0.6" stroke-dasharray="3,2"/><line x1="124.1" y1="259.9" x2="168.1" y2="325.9" stroke="#b6afa5" stroke-width="0.4"/><line x1="124.1" y1="325.9" x2="168.1" y2="259.9" stroke="#b6afa5" stroke-width="0.4"/><circle cx="147.0" cy="291.9" r="2.8" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><ellipse cx="960.8" cy="138.4" rx="8.2" ry="12.2" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><rect x="946.5" y="161.4" width="25.7" height="18.4" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><ellipse cx="959.4" cy="170.6" rx="6.1" ry="7.0" fill="none" stroke="#b6afa5" stroke-width="0.7"/><rect x="916.7" y="197.1" width="56.1" height="37.1" fill="none" stroke="#b6afa5" stroke-width="0.6" stroke-dasharray="3,2"/><line x1="916.7" y1="197.1" x2="972.8" y2="234.2" stroke="#b6afa5" stroke-width="0.4"/><line x1="916.7" y1="234.2" x2="972.8" y2="197.1" stroke="#b6afa5" stroke-width="0.4"/><circle cx="945.5" cy="214.2" r="2.8" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><rect x="369.7" y="310.3" width="25.9" height="18.4" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><ellipse cx="382.6" cy="319.5" rx="6.1" ry="7.0" fill="none" stroke="#b6afa5" stroke-width="0.7"/><ellipse cx="346.0" cy="335.0" rx="5.9" ry="6.3" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><rect x="307.2" y="302.6" width="24.8" height="27.5" fill="none" stroke="#b6afa5" stroke-width="0.6"/><text x="319.6" y="316.3" font-size="5.5" font-weight="normal" fill="#b6afa5" text-anchor="middle" dominant-baseline="middle">W</text><rect x="307.2" y="272.9" width="24.8" height="27.5" fill="none" stroke="#b6afa5" stroke-width="0.6"/><text x="319.6" y="286.6" font-size="5.5" font-weight="normal" fill="#b6afa5" text-anchor="middle" dominant-baseline="middle">D</text><rect x="241.9" y="306.8" width="22.0" height="81.0" fill="none" stroke="#b6afa5" stroke-width="0.6"/><rect x="399.4" y="363.6" width="25.3" height="44.0" fill="none" stroke="#b6afa5" stroke-width="0.6"/><text x="412.0" y="385.6" font-size="5.5" font-weight="normal" fill="#b6afa5" text-anchor="middle" dominant-baseline="middle">R</text><rect x="399.6" y="313.3" width="25.3" height="164.2" fill="none" stroke="#b6afa5" stroke-width="0.6"/><rect x="461.4" y="331.0" width="48.2" height="131.1" fill="none" stroke="#b6afa5" stroke-width="0.6"/><ellipse cx="485.5" cy="363.6" rx="7.9" ry="11.9" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><rect x="474.5" y="330.6" width="22.0" height="22.0" fill="none" stroke="#b6afa5" stroke-width="0.6"/><text x="485.5" y="341.6" font-size="5.5" font-weight="normal" fill="#b6afa5" text-anchor="middle" dominant-baseline="middle">DW</text><rect x="460.8" y="523.1" width="32.1" height="28.6" fill="none" stroke="#b6afa5" stroke-width="0.6"/><text x="476.9" y="537.4" font-size="5.5" font-weight="normal" fill="#b6afa5" text-anchor="middle" dominant-baseline="middle">REF</text><rect x="420.1" y="521.5" width="41.0" height="31.8" fill="none" stroke="#b6afa5" stroke-width="0.6"/><rect x="728.4" y="366.0" width="20.3" height="39.0" fill="#f1e4dc" stroke="#b6afa5" stroke-width="0.8"/><ellipse cx="844.3" cy="488.8" rx="7.1" ry="7.6" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><ellipse cx="878.4" cy="488.8" rx="7.1" ry="7.6" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><rect x="817.6" y="478.2" width="88.0" height="21.1" fill="none" stroke="#b6afa5" stroke-width="0.6"/><rect x="914.4" y="473.5" width="18.3" height="25.8" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><ellipse cx="923.5" cy="486.5" rx="6.0" ry="6.9" fill="none" stroke="#b6afa5" stroke-width="0.7"/><rect x="942.3" y="438.8" width="30.0" height="60.5" fill="#fff" stroke="#b6afa5" stroke-width="0.8"/><rect x="945.0" y="441.6" width="24.5" height="55.0" fill="none" stroke="#b6afa5" stroke-width="0.5"/><circle cx="412.2" cy="601.5" r="2.8" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><circle cx="224.6" cy="633.5" r="2.8" fill="#fff" stroke="#b6afa5" stroke-width="0.7"/><text x="318.5" y="153.5" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Master Bed</text><text x="181.0" y="217.9" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Master Bath</text><text x="180.5" y="375.2" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Master Closet</text><text x="365.7" y="272.7" font-size="6.5" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Master Hall</text><text x="289.2" y="321.0" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Laundry</text><text x="365.7" y="328.3" font-size="6.5" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Powder</text><text x="291.0" y="424.1" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Mud Room</text><text x="470.0" y="173.6" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Dining</text><text x="442.8" y="280.0" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Kitchen</text><text x="488.5" y="596.0" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Pantry</text><text x="416.1" y="596.0" font-size="6.5" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Mechanical</text><text x="653.3" y="380.8" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Living</text><text x="582.9" y="581.1" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Entry</text><text x="695.5" y="582.8" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Office</text><text x="791.5" y="378.6" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Bedroom Hall</text><text x="841.2" y="189.1" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Bedroom 1</text><text x="865.3" y="277.1" font-size="6.5" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Bedroom 1 Closet</text><text x="944.7" y="172.1" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Bath 1</text><text x="944.7" y="260.0" font-size="6.5" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Closet (Bedroom 2)</text><text x="895.0" y="360.4" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Bedroom 2</text><text x="895.0" y="463.6" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Bath 2</text><text x="840.6" y="569.0" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Bedroom 3</text><text x="944.0" y="525.0" font-size="6.5" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Closet (Bedroom 3)</text><text x="230.5" y="626.5" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Garage</text><text x="654.9" y="144.6" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Covered Patio</text><text x="659.0" y="692.4" font-size="8" font-weight="normal" fill="#7a7268" text-anchor="middle" dominant-baseline="middle">Front Porch</text><text x="522.0" y="9.4" font-size="8" font-weight="600" fill="#6f685d" text-anchor="middle" dominant-baseline="middle">REAR · PATIO</text><text x="522.0" y="880.6" font-size="8" font-weight="600" fill="#6f685d" text-anchor="middle" dominant-baseline="middle">FRONT · PORCH</text><path d="M423.5,661.9 L423.5,651.1" fill="none" stroke="#b06a2c" stroke-width="2.6" stroke-linejoin="round" stroke-linecap="round"/><circle cx="423.5" cy="651.1" r="3.8" fill="#fff" stroke="#b06a2c" stroke-width="1.2"/><path d="M1005.3,530.8 L977.8,530.8" fill="none" stroke="#b06a2c" stroke-width="2.6" stroke-linejoin="round" stroke-linecap="round"/><circle cx="977.8" cy="530.8" r="3.8" fill="#fff" stroke="#b06a2c" stroke-width="1.2"/><path d="M423.5,648.5 L423.5,588.0 L379.0,588.0 L379.0,74.3 L318.5,74.3" fill="none" stroke="#b06a2c" stroke-width="1.6" stroke-linejoin="round" stroke-linecap="round"/><circle cx="318.5" cy="74.3" r="2.4" fill="#b06a2c" stroke="#b06a2c" stroke-width="0.8"/><path d="M423.5,648.5 L423.5,588.0 L379.0,588.0 L379.0,198.6 L397.6,198.6" fill="none" stroke="#b06a2c" stroke-width="1.6" stroke-linejoin="round" stroke-linecap="round"/><circle cx="397.6" cy="198.6" r="2.4" fill="#b06a2c" stroke="#b06a2c" stroke-width="0.8"/><path d="M423.5,648.5 L423.5,588.0 L791.5,588.0 L791.5,467.0 L767.4,467.0" fill="none" stroke="#b06a2c" stroke-width="1.6" stroke-linejoin="round" stroke-linecap="round"/><circle cx="767.4" cy="467.0" r="2.4" fill="#b06a2c" stroke="#b06a2c" stroke-width="0.8"/><path d="M975.2,530.8 L966.4,530.8 L966.4,280.0 L841.2,280.0 L841.2,118.3" fill="none" stroke="#b06a2c" stroke-width="1.6" stroke-linejoin="round" stroke-linecap="round"/><circle cx="841.2" cy="118.3" r="2.4" fill="#b06a2c" stroke="#b06a2c" stroke-width="0.8"/><path d="M975.2,530.8 L966.4,530.8 L966.4,365.9 L975.3,365.9" fill="none" stroke="#b06a2c" stroke-width="1.6" stroke-linejoin="round" stroke-linecap="round"/><circle cx="975.3" cy="365.9" r="2.4" fill="#b06a2c" stroke="#b06a2c" stroke-width="0.8"/><path d="M975.2,530.8 L924.6,530.8 L924.6,604.5 L914.6,604.5" fill="none" stroke="#b06a2c" stroke-width="1.6" stroke-linejoin="round" stroke-linecap="round"/><circle cx="914.6" cy="604.5" r="2.4" fill="#b06a2c" stroke="#b06a2c" stroke-width="0.8"/><line x1="318.5" y1="65.1" x2="318.5" y2="49.7" stroke="#2c6aa0" stroke-width="1.1" stroke-dasharray="3,2"/><rect x="315.2" y="46.4" width="6.6" height="6.6" fill="#fff" stroke="#2c6aa0" stroke-width="0.9"/><path d="M403.3,219.2 L397.6,198.6" fill="none" stroke="#2c6aa0" stroke-width="1.1" stroke-linejoin="round" stroke-linecap="round" stroke-dasharray="3,2"/><circle cx="403.3" cy="219.2" r="3.5" fill="#fff" stroke="#2c6aa0" stroke-width="0.9"/><path d="M761.7,487.6 L767.4,467.0" fill="none" stroke="#2c6aa0" stroke-width="1.1" stroke-linejoin="round" stroke-linecap="round" stroke-dasharray="3,2"/><circle cx="761.7" cy="487.6" r="3.5" fill="#fff" stroke="#2c6aa0" stroke-width="0.9"/><line x1="841.2" y1="120.9" x2="841.2" y2="105.5" stroke="#2c6aa0" stroke-width="1.1" stroke-dasharray="3,2"/><rect x="837.9" y="102.2" width="6.6" height="6.6" fill="#fff" stroke="#2c6aa0" stroke-width="0.9"/><line x1="972.8" y1="365.9" x2="988.2" y2="365.9" stroke="#2c6aa0" stroke-width="1.1" stroke-dasharray="3,2"/><rect x="984.9" y="362.6" width="6.6" height="6.6" fill="#fff" stroke="#2c6aa0" stroke-width="0.9"/><line x1="912.1" y1="604.5" x2="927.5" y2="604.5" stroke="#2c6aa0" stroke-width="1.1" stroke-dasharray="3,2"/><rect x="924.2" y="601.2" width="6.6" height="6.6" fill="#fff" stroke="#2c6aa0" stroke-width="0.9"/><g id="m1-IU-1" class="sym" data-id="IU-1"><title>IU-1 · 6k wall head · Master Bed · Front porch CU-1</title><circle class="hit" cx="318.5" cy="69.2" r="15.4" fill="#fff" fill-opacity="0" pointer-events="all"/><rect x="303.4" y="65.1" width="30.2" height="8.2" fill="#fff" stroke="#e3a05a" stroke-width="1.6"/><rect x="303.4" y="65.1" width="30.2" height="8.2" fill="#e3a05a" stroke="none" stroke-width="0" fill-opacity="0.35"/><path d="M318.5,75.8 L318.5,102.2" fill="none" stroke="#e3a05a" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round" stroke-dasharray="2,2"/><path d="M313.0,95.6 L318.5,102.2 L324.0,95.6" fill="none" stroke="#e3a05a" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round"/></g><g id="m1-T1" class="sym" data-id="T1"><title>Wired controller T1 for IU-1, 48&quot; AFF</title><circle class="hit" cx="335.0" cy="251.6" r="8.8" fill="#fff" fill-opacity="0" pointer-events="all"/><circle cx="335.0" cy="251.6" r="5.0" fill="#fff" stroke="#333" stroke-width="1.0"/></g><g id="m1-IU-2" class="sym" data-id="IU-2"><title>IU-2 · 6k wall head · Dining · Front porch CU-1</title><circle class="hit" cx="403.3" cy="198.6" r="15.4" fill="#fff" fill-opacity="0" pointer-events="all"/><rect x="399.2" y="183.5" width="8.2" height="30.2" fill="#fff" stroke="#e3a05a" stroke-width="1.6"/><rect x="399.2" y="183.5" width="8.2" height="30.2" fill="#e3a05a" stroke="none" stroke-width="0" fill-opacity="0.35"/><path d="M409.9,198.6 L436.3,198.6" fill="none" stroke="#e3a05a" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round" stroke-dasharray="2,2"/><path d="M429.7,193.1 L436.3,198.6 L429.7,204.1" fill="none" stroke="#e3a05a" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round"/></g><g id="m1-T2" class="sym" data-id="T2"><title>Wired controller T2 for IU-2, 48&quot; AFF</title><circle class="hit" cx="400.4" cy="240.4" r="8.8" fill="#fff" fill-opacity="0" pointer-events="all"/><circle cx="400.4" cy="240.4" r="5.0" fill="#fff" stroke="#333" stroke-width="1.0"/></g><g id="m1-IU-3" class="sym" data-id="IU-3"><title>IU-3 · 9k wall head · Living · Front porch CU-1</title><circle class="hit" cx="761.7" cy="467.0" r="15.4" fill="#fff" fill-opacity="0" pointer-events="all"/><rect x="757.6" y="451.9" width="8.2" height="30.2" fill="#fff" stroke="#e3a05a" stroke-width="1.6"/><rect x="757.6" y="451.9" width="8.2" height="30.2" fill="#e3a05a" stroke="none" stroke-width="0" fill-opacity="0.35"/><path d="M755.1,467.0 L728.7,467.0" fill="none" stroke="#e3a05a" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round" stroke-dasharray="2,2"/><path d="M735.3,472.5 L728.7,467.0 L735.3,461.5" fill="none" stroke="#e3a05a" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round"/></g><g id="m1-T3" class="sym" data-id="T3"><title>Wired controller T3 for IU-3, 48&quot; AFF</title><circle class="hit" cx="764.5" cy="504.4" r="8.8" fill="#fff" fill-opacity="0" pointer-events="all"/><circle cx="764.5" cy="504.4" r="5.0" fill="#fff" stroke="#333" stroke-width="1.0"/></g><g id="m1-IU-4" class="sym" data-id="IU-4"><title>IU-4 · 6k wall head · Bedroom 1 · Right side yard CU-2</title><circle class="hit" cx="841.2" cy="125.1" r="15.4" fill="#fff" fill-opacity="0" pointer-events="all"/><rect x="826.1" y="120.9" width="30.2" height="8.2" fill="#fff" stroke="#7fa6c9" stroke-width="1.6"/><rect x="826.1" y="120.9" width="30.2" height="8.2" fill="#7fa6c9" stroke="none" stroke-width="0" fill-opacity="0.35"/><path d="M841.2,131.7 L841.2,158.1" fill="none" stroke="#7fa6c9" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round" stroke-dasharray="2,2"/><path d="M835.7,151.5 L841.2,158.1 L846.7,151.5" fill="none" stroke="#7fa6c9" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round"/></g><g id="m1-T4" class="sym" data-id="T4"><title>Wired controller T4 for IU-4, 48&quot; AFF</title><circle class="hit" cx="823.4" cy="267.0" r="8.8" fill="#fff" fill-opacity="0" pointer-events="all"/><circle cx="823.4" cy="267.0" r="5.0" fill="#fff" stroke="#333" stroke-width="1.0"/></g><g id="m1-IU-5" class="sym" data-id="IU-5"><title>IU-5 · 6k wall head · Bedroom 2 · Right side yard CU-2</title><circle class="hit" cx="968.7" cy="365.9" r="15.4" fill="#fff" fill-opacity="0" pointer-events="all"/><rect x="964.5" y="350.8" width="8.2" height="30.2" fill="#fff" stroke="#7fa6c9" stroke-width="1.6"/><rect x="964.5" y="350.8" width="8.2" height="30.2" fill="#7fa6c9" stroke="none" stroke-width="0" fill-opacity="0.35"/><path d="M962.1,365.9 L935.7,365.9" fill="none" stroke="#7fa6c9" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round" stroke-dasharray="2,2"/><path d="M942.3,371.4 L935.7,365.9 L942.3,360.4" fill="none" stroke="#7fa6c9" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round"/></g><g id="m1-T5" class="sym" data-id="T5"><title>Wired controller T5 for IU-5, 48&quot; AFF</title><circle class="hit" cx="818.5" cy="393.3" r="8.8" fill="#fff" fill-opacity="0" pointer-events="all"/><circle cx="818.5" cy="393.3" r="5.0" fill="#fff" stroke="#333" stroke-width="1.0"/></g><g id="m1-IU-6" class="sym" data-id="IU-6"><title>IU-6 · 6k wall head · Bedroom 3 · Right side yard CU-2</title><circle class="hit" cx="907.9" cy="604.5" r="15.4" fill="#fff" fill-opacity="0" pointer-events="all"/><rect x="903.8" y="589.4" width="8.2" height="30.2" fill="#fff" stroke="#7fa6c9" stroke-width="1.6"/><rect x="903.8" y="589.4" width="8.2" height="30.2" fill="#7fa6c9" stroke="none" stroke-width="0" fill-opacity="0.35"/><path d="M901.3,604.5 L874.9,604.5" fill="none" stroke="#7fa6c9" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round" stroke-dasharray="2,2"/><path d="M881.5,610.0 L874.9,604.5 L881.5,599.0" fill="none" stroke="#7fa6c9" stroke-width="1.2" stroke-linejoin="round" stroke-linecap="round"/></g><g id="m1-T6" class="sym" data-id="T6"><title>Wired controller T6 for IU-6, 48&quot; AFF</title><circle class="hit" cx="821.2" cy="504.3" r="8.8" fill="#fff" fill-opacity="0" pointer-events="all"/><circle cx="821.2" cy="504.3" r="5.0" fill="#fff" stroke="#333" stroke-width="1.0"/></g><g id="m1-CU-1" class="sym" data-id="CU-1"><title>CU-1 · 24k 3-port outdoor unit · Front porch, west end, against the mechanical room wall</title><circle class="hit" cx="423.5" cy="668.3" r="19.8" fill="#fff" fill-opacity="0" pointer-events="all"/><rect x="406.5" y="661.9" width="34.1" height="12.9" fill="#fff" stroke="#333" stroke-width="1.6"/><circle cx="423.5" cy="668.3" r="5.0" fill="none" stroke="#333" stroke-width="0.8"/></g><g id="m1-DS1" class="sym" data-id="DS1"><title>Disconnect DS1 for CU-1</title><circle class="hit" cx="403.8" cy="660.6" r="7.7" fill="#fff" fill-opacity="0" pointer-events="all"/><rect x="400.4" y="657.3" width="6.6" height="6.6" fill="#fff" stroke="#333" stroke-width="1.0"/></g><g id="m1-CU-2" class="sym" data-id="CU-2"><title>CU-2 · 24k 3-port outdoor unit · Right side yard, on the Bedroom 3 closet wall</title><circle class="hit" cx="1011.7" cy="530.8" r="19.8" fill="#fff" fill-opacity="0" pointer-events="all"/><rect x="1005.3" y="513.8" width="12.9" height="34.1" fill="#fff" stroke="#333" stroke-width="1.6"/><circle cx="1011.7" cy="530.8" r="5.0" fill="none" stroke="#333" stroke-width="0.8"/></g><g id="m1-DS2" class="sym" data-id="DS2"><title>Disconnect DS2 for CU-2</title><circle class="hit" cx="980.6" cy="559.4" r="7.7" fill="#fff" fill-opacity="0" pointer-events="all"/><rect x="977.3" y="556.1" width="6.6" height="6.6" fill="#fff" stroke="#333" stroke-width="1.0"/></g><text x="403.3" y="219.8" font-size="5" font-weight="700" fill="#2c6aa0" text-anchor="middle" dominant-baseline="middle">P</text><text x="761.7" y="488.2" font-size="5" font-weight="700" fill="#2c6aa0" text-anchor="middle" dominant-baseline="middle">P</text><text x="318.5" y="108.2" font-size="7" font-weight="700" fill="#7a3f12" text-anchor="middle" dominant-baseline="middle">IU-1</text><text x="318.5" y="119.2" font-size="6" font-weight="normal" fill="#555" text-anchor="middle" dominant-baseline="middle">6k</text><text x="335.0" y="252.2" font-size="5.5" font-weight="700" fill="#333" text-anchor="middle" dominant-baseline="middle">T</text><text x="422.0" y="166.4" font-size="7" font-weight="700" fill="#7a3f12" text-anchor="middle" dominant-baseline="middle">IU-2</text><text x="422.0" y="177.4" font-size="6" font-weight="normal" fill="#555" text-anchor="middle" dominant-baseline="middle">6k</text><text x="400.4" y="240.9" font-size="5.5" font-weight="700" fill="#333" text-anchor="middle" dominant-baseline="middle">T</text><text x="743.0" y="434.8" font-size="7" font-weight="700" fill="#7a3f12" text-anchor="middle" dominant-baseline="middle">IU-3</text><text x="743.0" y="445.8" font-size="6" font-weight="normal" fill="#555" text-anchor="middle" dominant-baseline="middle">9k</text><text x="764.5" y="504.9" font-size="5.5" font-weight="700" fill="#333" text-anchor="middle" dominant-baseline="middle">T</text><text x="841.2" y="164.1" font-size="7" font-weight="700" fill="#1f4f7a" text-anchor="middle" dominant-baseline="middle">IU-4</text><text x="841.2" y="175.1" font-size="6" font-weight="normal" fill="#555" text-anchor="middle" dominant-baseline="middle">6k</text><text x="823.4" y="267.6" font-size="5.5" font-weight="700" fill="#333" text-anchor="middle" dominant-baseline="middle">T</text><text x="950.0" y="333.7" font-size="7" font-weight="700" fill="#1f4f7a" text-anchor="middle" dominant-baseline="middle">IU-5</text><text x="950.0" y="344.7" font-size="6" font-weight="normal" fill="#555" text-anchor="middle" dominant-baseline="middle">6k</text><text x="818.5" y="393.9" font-size="5.5" font-weight="700" fill="#333" text-anchor="middle" dominant-baseline="middle">T</text><text x="889.2" y="572.3" font-size="7" font-weight="700" fill="#1f4f7a" text-anchor="middle" dominant-baseline="middle">IU-6</text><text x="889.2" y="583.3" font-size="6" font-weight="normal" fill="#555" text-anchor="middle" dominant-baseline="middle">6k</text><text x="821.2" y="504.8" font-size="5.5" font-weight="700" fill="#333" text-anchor="middle" dominant-baseline="middle">T</text><text x="423.5" y="685.7" font-size="7.5" font-weight="700" fill="#333" text-anchor="middle" dominant-baseline="middle">CU-1</text><text x="423.5" y="696.7" font-size="6" font-weight="normal" fill="#555" text-anchor="middle" dominant-baseline="middle">24k · 3 ports</text><text x="1011.7" y="558.8" font-size="7.5" font-weight="700" fill="#333" text-anchor="middle" dominant-baseline="middle">CU-2</text><text x="1011.7" y="569.8" font-size="6" font-weight="normal" fill="#555" text-anchor="middle" dominant-baseline="middle">24k · 3 ports</text><g transform="translate(69.0,911.0)"><line x1="-9" y1="0" x2="9" y2="0" stroke="#b06a2c" stroke-width="2"/></g><text x="84.0" y="911.0" font-size="9" fill="#4d4842" dominant-baseline="middle">refrigerant line set LS#</text><g transform="translate(241.8,911.0)"><line x1="-9" y1="0" x2="9" y2="0" stroke="#2c6aa0" stroke-width="1.2" stroke-dasharray="3,2"/></g><text x="256.8" y="911.0" font-size="9" fill="#4d4842" dominant-baseline="middle">condensate</text><g transform="translate(341.8,911.0)"><rect x="-9" y="-3" width="18" height="6" fill="#e3a05a" fill-opacity="0.5" stroke="#e3a05a" stroke-width="1.4"/></g><text x="356.8" y="911.0" font-size="9" fill="#4d4842" dominant-baseline="middle">wall head on CU-1 IU#</text><g transform="translate(499.0,911.0)"><rect x="-9" y="-3" width="18" height="6" fill="#7fa6c9" fill-opacity="0.5" stroke="#7fa6c9" stroke-width="1.4"/></g><text x="514.0" y="911.0" font-size="9" fill="#4d4842" dominant-baseline="middle">wall head on CU-2 IU#</text><g transform="translate(656.2,911.0)"><rect x="-4" y="-8" width="8" height="16" fill="#fff" stroke="#333" stroke-width="1.4"/><circle r="2.6" fill="none" stroke="#333" stroke-width="0.8"/></g><text x="671.2" y="911.0" font-size="9" fill="#4d4842" dominant-baseline="middle">outdoor unit CU#</text><g transform="translate(787.4,911.0)"><circle r="3.5" fill="#fff" stroke="#2c6aa0" stroke-width="0.9"/><text y="0.5" font-size="5" font-weight="700" fill="#2c6aa0" text-anchor="middle" dominant-baseline="middle">P</text></g><text x="802.4" y="911.0" font-size="9" fill="#4d4842" dominant-baseline="middle">condensate pump</text><g transform="translate(69.0,931.0)"><circle r="5" fill="#fff" stroke="#333" stroke-width="1"/><text y="0.5" font-size="5.5" font-weight="700" fill="#333" text-anchor="middle" dominant-baseline="middle">T</text></g><text x="84.0" y="931.0" font-size="9" fill="#4d4842" dominant-baseline="middle">wired controller T#, 48&quot;</text><g transform="translate(241.8,931.0)"><rect x="-3.3" y="-3.3" width="6.6" height="6.6" fill="#fff" stroke="#333" stroke-width="1"/></g><text x="256.8" y="931.0" font-size="9" fill="#4d4842" dominant-baseline="middle">disconnect DS#</text><text x="60" y="951.0" font-size="8.5" fill="#6f685d" dominant-baseline="middle">Line sets copper; condensate blue dashed (P = pump). · Heads tinted by unit: CU-1 orange, CU-2 blue; shaded rooms are what each head serves. · CU-1 24k · CU-2 24k · cool 21 kBtu/h</text><text class="rev" x="1024" y="983" font-size="9" fill="#555" text-anchor="end">draft</text></svg></div>
<h1>M-1 HVAC · 64 Stone Sheep Circle</h1>
<p class="lede">Ductless: two cold-climate multi-zone mini-split heat pumps with wall heads; the radiant slab (R-1) carries the heat. App version v9. From the owner's plans (Larson House, 6/11/26).</p>
<div class="cols"><div><h2>Notes</h2><ol><li>Design conditions: Powell, WY (ASHRAE 2009, Cody Muni AWOS (nearest station to Powell), 99.6 % heating / 1 % cooling). Heating -11.4°F, cooling 87.8°F; inside 70°F / 75°F.</li><li>No ducts. The radiant slab (R-1) heats every room; the mini-splits cool the rooms with heads and give fast, second-source heat there. Rooms without a head (office, laundry, mud room, powder, halls) take air from the next room through their doors.</li><li>Sizing: each head carries the cooling load of the rooms it serves plus 15 % for latent and margin, with 6k the smallest head; the living head is held at 9k for the vault, the open kitchen and cooking. Each outdoor unit is the smallest common cold-climate multi-zone with enough ports, with the heads at no more than 130 % of its rating.</li><li>Heads mount high on the wall, top 6&quot; below the ceiling, on a wall that lets them throw across the room. Exterior-wall heads drain condensate by gravity straight out the wall to a splash block; interior-wall heads (IU-2, IU-3) get a mini condensate pump behind the head that discharges outside with the line set.</li><li>Line sets: from the unit in a painted line-hide to the wall, through a sealed sleeve about 18&quot; up, inside the wall in their own stud bay to the attic, on the ceiling framing under the attic insulation, then down the wall to the head. The kitchen and living vault has no attic, so nothing crosses it. Pressure test, evacuate and pull a micron vacuum per the maker.</li><li>CU-2 on a 24&quot; stand above the snow, its back 2&#x27;-6&quot; off the wall so it sits outside the drip line of the metal roof (1&#x27;-6&quot; eaves), with snow guards on the roof above. CU-1 is under the porch roof on a 12&quot; stand with its back 12&quot; off the mechanical-room wall, discharging toward the open front of the porch; a slatted screen at the porch end hides it, with at least 12&quot; clear around and nothing closing the front.</li><li>Each outdoor unit has a dedicated 240 V circuit and a fused disconnect on the wall within sight (DS1 on the garage&#x27;s porch-side face beside CU-1, DS2 on the Bedroom 3 closet wall), sized to the nameplate MCA/MOCP once the units are picked (E-1). The heads are powered from their outdoor unit through the 14/4 interconnect run with the line set.</li><li>Wired wall controllers T1-T6 at 48&quot; by each door; set the heads to cool and to heat only below the slab&#x27;s setpoint so they don&#x27;t fight the radiant.</li><li>Ventilation: with no ducts, the draft assumes continuous low-speed bath fans (exhaust-only, E-1) for the IRC whole-house rate; paired through-wall ERVs are the upgrade (see open items).</li></ol></div><div><h2>Open items</h2><ul><li>CU-1 on the front porch (owner&#x27;s pick, 2026-10-13): confirm the maker&#x27;s clearances for a unit under a roof, pick the screen, and check the porch slab can take the stand and the condensate/defrost water (drain it off the slab edge).</li><li>Office: no head as drawn (the ask was the right-side bedrooms). A 6k head on the office&#x27;s right wall would make CU-2 a 5-port.</li><li>Exact models: pick the brand, then confirm the heads are an allowed combination and the line lengths are inside the unit&#x27;s limits. CU-1&#x27;s three sets total about 196 ft (longest 74): some 24k 3-port units cap the total near 164 ft, so check it, or step up to the next size, which usually allows more.</li><li>Bed walls: the master and Bedroom 1 heads sit on the rear wall between the windows, where a headboard may go. A head over a headboard works with its vanes set level; otherwise it moves to a side wall. Confirm furniture walls before rough-in.</li><li>Ventilation: continuous bath fans (drawn) or paired through-wall ERVs (about 133 CFM continuous under the IRC).</li><li>Mechanical room: no air handler now; CU-1&#x27;s line sets rise in its front wall, so keep that stud bay clear, so it is free for the radiant boiler or heat pump and manifold (R-1).</li></ul></div></div>
<h2>Indoor heads</h2><table><thead><tr><th>Tag</th><th>Room</th><th>Unit</th><th>Size</th><th>Position</th><th>Cool Btu/h</th><th>Line set</th><th>Condensate</th><th>Serves</th></tr></thead><tbody><tr><td>IU-1</td><td>Master Bed</td><td>CU-1</td><td>6k</td><td>on the rear wall, centred 7&#x27;-1/2&quot; from the left wall; top at 8&#x27;-6&quot; (6&quot; below the ceiling)</td><td>3,439</td><td>1/4&quot; x 3/8&quot; · 74 ft</td><td>gravity</td><td>Master Bed, Master Bath, Master Closet, Master Hall</td></tr><tr><td>IU-2</td><td>Dining</td><td>CU-1</td><td>6k</td><td>on the left wall, centred 7&#x27;-1/2&quot; from the rear wall; top at 8&#x27;-6&quot; (6&quot; below the ceiling)</td><td>3,485</td><td>1/4&quot; x 3/8&quot; · 58 ft</td><td>pump</td><td>Dining</td></tr><tr><td>IU-3</td><td>Living</td><td>CU-1</td><td>9k</td><td>on the right wall, centred 20&#x27;-2&quot; from the rear wall; top at 8&#x27;-6&quot; (6&quot; below the ceiling)</td><td>7,377</td><td>1/4&quot; x 3/8&quot; · 64 ft</td><td>pump</td><td>Living, Kitchen, Entry, Pantry</td></tr><tr><td>IU-4</td><td>Bedroom 1</td><td>CU-2</td><td>6k</td><td>on the rear wall, centred 6&#x27;-6 1/2&quot; from the left wall; top at 8&#x27;-6&quot; (6&quot; below the ceiling)</td><td>2,263</td><td>1/4&quot; x 3/8&quot; · 63 ft</td><td>gravity</td><td>Bedroom 1, Bedroom 1 Closet, Bath 1</td></tr><tr><td>IU-5</td><td>Bedroom 2</td><td>CU-2</td><td>6k</td><td>on the right wall, centred 6&#x27;-3 1/2&quot; from the rear wall; top at 8&#x27;-6&quot; (6&quot; below the ceiling)</td><td>2,149</td><td>1/4&quot; x 3/8&quot; · 30 ft</td><td>gravity</td><td>Bedroom 2, Closet (Bedroom 2), Bath 2</td></tr><tr><td>IU-6</td><td>Bedroom 3</td><td>CU-2</td><td>6k</td><td>on the right wall, centred 4&#x27;-3&quot; from the closet wall; top at 8&#x27;-6&quot; (6&quot; below the ceiling)</td><td>1,797</td><td>1/4&quot; x 3/8&quot; · 25 ft</td><td>gravity</td><td>Bedroom 3, Closet (Bedroom 3)</td></tr></tbody></table><h2>Outdoor units</h2><table><thead><tr><th>Tag</th><th>Location</th><th>Size</th><th>Heads connected</th><th>Cool block Btu/h</th><th>Heat at 5°F / design</th><th>Line sets</th></tr></thead><tbody><tr><td>CU-1</td><td>Front porch, west end, against the mechanical room wall</td><td>24k, 3 ports</td><td>21k (88 %)</td><td>12,871</td><td>24,000 / 18,000</td><td>196 ft, longest 74</td></tr><tr><td>CU-2</td><td>Right side yard, on the Bedroom 3 closet wall</td><td>24k, 3 ports</td><td>18k (75 %)</td><td>5,588</td><td>24,000 / 18,000</td><td>118 ft, longest 63</td></tr></tbody></table><h2>Line sets</h2><table><thead><tr><th>Set</th><th>Run</th><th>Size</th><th>Length</th><th>Route</th></tr></thead><tbody><tr><td>LS-1</td><td>CU-1 → IU-1</td><td>1/4&quot; x 3/8&quot;</td><td>74 ft</td><td>line-hide to the wall, up inside the wall to the attic, across the attic, down the wall to the head</td></tr><tr><td>LS-2</td><td>CU-1 → IU-2</td><td>1/4&quot; x 3/8&quot;</td><td>58 ft</td><td>line-hide to the wall, up inside the wall to the attic, across the attic, down the wall to the head</td></tr><tr><td>LS-3</td><td>CU-1 → IU-3</td><td>1/4&quot; x 3/8&quot;</td><td>64 ft</td><td>line-hide to the wall, up inside the wall to the attic, around through the front attics, down the wall to the head</td></tr><tr><td>LS-4</td><td>CU-2 → IU-4</td><td>1/4&quot; x 3/8&quot;</td><td>63 ft</td><td>line-hide to the wall, up inside the wall to the attic, across the attic, down the wall to the head</td></tr><tr><td>LS-5</td><td>CU-2 → IU-5</td><td>1/4&quot; x 3/8&quot;</td><td>30 ft</td><td>line-hide to the wall, up inside the wall to the attic, across the attic, down the wall to the head</td></tr><tr><td>LS-6</td><td>CU-2 → IU-6</td><td>1/4&quot; x 3/8&quot;</td><td>25 ft</td><td>line-hide to the wall, up inside the wall to the attic, across the attic, down the wall to the head</td></tr></tbody></table><h2>Room loads</h2><table><thead><tr><th>Room</th><th>Floor sf</th><th>Heat Btu/h</th><th>Cool Btu/h</th><th>Head</th></tr></thead><tbody><tr><td>Master Bed</td><td>240</td><td>2,785</td><td>1,725</td><td>IU-1</td></tr><tr><td>Master Bath</td><td>192</td><td>3,455</td><td>960</td><td>IU-1</td></tr><tr><td>Master Closet</td><td>96</td><td>1,363</td><td>271</td><td>IU-1</td></tr><tr><td>Master Hall</td><td>22</td><td>108</td><td>34</td><td>IU-1</td></tr><tr><td>Laundry</td><td>87</td><td>904</td><td>587</td><td>— (spill from next room)</td></tr><tr><td>Powder</td><td>30</td><td>150</td><td>47</td><td>— (spill from next room)</td></tr><tr><td>Mud Room</td><td>133</td><td>1,236</td><td>356</td><td>— (spill from next room)</td></tr><tr><td>Dining</td><td>136</td><td>3,771</td><td>3,031</td><td>IU-2</td></tr><tr><td>Kitchen</td><td>370</td><td>2,280</td><td>2,370</td><td>IU-3</td></tr><tr><td>Pantry</td><td>77</td><td>1,441</td><td>694</td><td>IU-3</td></tr><tr><td>Mechanical</td><td>25</td><td>493</td><td>99</td><td>— (spill from next room)</td></tr><tr><td>Living</td><td>524</td><td>5,927</td><td>3,095</td><td>IU-3</td></tr><tr><td>Entry</td><td>76</td><td>1,223</td><td>256</td><td>IU-3</td></tr><tr><td>Coat Closet</td><td>6</td><td>30</td><td>9</td><td>— (spill from next room)</td></tr><tr><td>Office</td><td>134</td><td>1,977</td><td>1,571</td><td>— (spill from next room)</td></tr><tr><td>Bedroom Hall</td><td>86</td><td>422</td><td>133</td><td>— (spill from next room)</td></tr><tr><td>Bedroom 1</td><td>176</td><td>3,424</td><td>1,729</td><td>IU-4</td></tr><tr><td>Bedroom 1 Closet</td><td>18</td><td>86</td><td>27</td><td>IU-4</td></tr><tr><td>Bath 1</td><td>53</td><td>1,443</td><td>211</td><td>IU-4</td></tr><tr><td>Closet (Bedroom 2)</td><td>26</td><td>521</td><td>84</td><td>IU-5</td></tr><tr><td>Bedroom 2</td><td>178</td><td>2,363</td><td>1,615</td><td>IU-5</td></tr><tr><td>Bath 2</td><td>79</td><td>817</td><td>170</td><td>IU-5</td></tr><tr><td>Bedroom 3</td><td>169</td><td>3,163</td><td>1,436</td><td>IU-6</td></tr><tr><td>Closet (Bedroom 3)</td><td>26</td><td>916</td><td>127</td><td>IU-6</td></tr></tbody></table><h2>System</h2><table><thead><tr><th>Item</th><th>Size</th><th>Basis</th></tr></thead><tbody><tr><td>Heating load</td><td>40,299 Btu/h</td><td>70°F inside, -11.4°F outside; carried by the radiant slab (R-1)</td></tr><tr><td>Cooling load</td><td>20,637 Btu/h sensible</td><td>75°F inside, 87.8°F outside</td></tr><tr><td>Outdoor units</td><td>CU-1 24k + CU-2 24k</td><td>cold-climate multi-zone, sized on cooling and the head count</td></tr><tr><td>Mini-split heat</td><td>36,000 Btu/h at -11°F</td><td>backup to the slab in the rooms with heads</td></tr><tr><td>Indoor heads</td><td>6</td><td>high-wall, 6&quot; below the ceiling</td></tr></tbody></table><h2>Bill of materials</h2><p class="lede">Rough-order quantities from the layout, for pricing. The HVAC contractor takes off the final list.</p><table><thead><tr><th>Item</th><th>Qty</th><th>Notes</th></tr></thead><tbody><tr><td>Outdoor unit, 24k 3-port</td><td>1</td><td>CU-1, cold-climate multi-zone</td></tr><tr><td>Outdoor unit, 24k 3-port</td><td>1</td><td>CU-2, cold-climate multi-zone</td></tr><tr><td>Wall head, 6k</td><td>5</td><td></td></tr><tr><td>Wall head, 9k</td><td>1</td><td></td></tr><tr><td>Line set, insulated</td><td>346 ft</td><td>all sets + 10 %; sizes per the line-set table</td></tr><tr><td>Interconnect cable 14/4</td><td>346 ft</td><td>with the line sets</td></tr><tr><td>Line-hide cover and wall sleeves</td><td>2 runs + 6 sleeves</td><td>painted to the siding</td></tr><tr><td>Condensate pump</td><td>2</td><td>IU-2, IU-3</td></tr><tr><td>Wired wall controller</td><td>6</td><td>T1-T6</td></tr><tr><td>Stand, pad, snow guards</td><td>2</td><td>24&quot; stands</td></tr><tr><td>Disconnect</td><td>2</td><td>DS1, DS2; circuits on E-1</td></tr></tbody></table>
</body></html>
